<!DOCTYPE html>
<html class="writer-html5" lang="en">
<head>
  <meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1" />

  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  <title>Electrodialysis (1D) &mdash; WaterTAP 1.3.dev0 documentation</title>
      <link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=80d5e7a1" />
      <link rel="stylesheet" type="text/css" href="../../_static/css/theme.css?v=19f00094" />
      <link rel="stylesheet" type="text/css" href="../../_static/custom.css?v=169190e7" />

  
    <link rel="shortcut icon" href="../../_static/favicon.ico"/>
  <!--[if lt IE 9]>
    <script src="../../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
        <script src="../../_static/jquery.js?v=5d32c60e"></script>
        <script src="../../_static/_sphinx_javascript_frameworks_compat.js?v=2cd50e6c"></script>
        <script data-url_root="../../" id="documentation_options" src="../../_static/documentation_options.js?v=4e9539be"></script>
        <script src="../../_static/doctools.js?v=888ff710"></script>
        <script src="../../_static/sphinx_highlight.js?v=4825356b"></script>
        <script crossorigin="anonymous" integrity="sha256-Ae2Vz/4ePdIu6ZyI/5ZGsYnb+m0JlOmKPjt6XZ9JJkA=" src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.4/require.min.js"></script>
        <script>window.MathJax = {"chtml": {"displayAlign": "left", "displayIndent": "2em"}, "tex": {"inlineMath": [["$", "$"], ["\\(", "\\)"]], "processEscapes": true}, "options": {"ignoreHtmlClass": "tex2jax_ignore|mathjax_ignore|document", "processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
        <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script src="../../_static/js/theme.js"></script>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="copyright" title="Copyright" href="../../copyright.html" />
    <link rel="next" title="Electrolyzer" href="electrolyzer.html" />
    <link rel="prev" title="Electrodialysis (0D)" href="electrodialysis_0D.html" /> 
</head>

<body class="wy-body-for-nav"> 
  <div class="wy-grid-for-nav">
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search" >

          
          
          <a href="../../index.html" class="icon icon-home">
            WaterTAP
              <img src="../../_static/NAWI_logo.png" class="logo" alt="Logo"/>
          </a>
              <div class="version">
                1.3.dev0
              </div>
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" aria-label="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>
        </div><div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="Navigation menu">
              <ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../../getting_started.html">Getting Started</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../tutorials/index.html">Tutorials</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../how_to_guides/index.html">How To Guides</a></li>
<li class="toctree-l1 current"><a class="reference internal" href="../index.html">Technical Reference</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="../../apidoc/modules.html">Module Reference</a></li>
<li class="toctree-l2 current"><a class="reference internal" href="index.html">Unit Models</a><ul class="current">
<li class="toctree-l3"><a class="reference internal" href="anaerobic_digester.html">Anaerobic Digester</a></li>
<li class="toctree-l3"><a class="reference internal" href="aeration_tank.html">Aeration Tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="boron_removal.html">Boron Removal</a></li>
<li class="toctree-l3"><a class="reference internal" href="clarifier.html">Clarifier</a></li>
<li class="toctree-l3"><a class="reference internal" href="coag_floc_model.html">Coagulation-Flocculation</a></li>
<li class="toctree-l3"><a class="reference internal" href="crystallizer_0D.html">Crystallization (0D)</a></li>
<li class="toctree-l3"><a class="reference internal" href="cstr.html">Continuously Stirred Tank Reactor</a></li>
<li class="toctree-l3"><a class="reference internal" href="cstr_injection.html">Continuously Stirred Tank Reactor with Injection</a></li>
<li class="toctree-l3"><a class="reference internal" href="dewatering.html">Dewatering Unit</a></li>
<li class="toctree-l3"><a class="reference internal" href="electrodialysis_0D.html">Electrodialysis (0D)</a></li>
<li class="toctree-l3 current"><a class="current reference internal" href="#">Electrodialysis (1D)</a><ul>
<li class="toctree-l4"><a class="reference internal" href="#introduction">Introduction</a></li>
<li class="toctree-l4"><a class="reference internal" href="#control-volumes">Control Volumes</a></li>
<li class="toctree-l4"><a class="reference internal" href="#ports">Ports</a></li>
<li class="toctree-l4"><a class="reference internal" href="#sets">Sets</a></li>
<li class="toctree-l4"><a class="reference internal" href="#degrees-of-freedom">Degrees of Freedom</a></li>
<li class="toctree-l4"><a class="reference internal" href="#solution-component-information">Solution component information</a></li>
<li class="toctree-l4"><a class="reference internal" href="#equations">Equations</a></li>
<li class="toctree-l4"><a class="reference internal" href="#extended-simulation">Extended simulation</a></li>
<li class="toctree-l4"><a class="reference internal" href="#nomenclature">Nomenclature</a></li>
<li class="toctree-l4"><a class="reference internal" href="#references">References</a></li>
</ul>
</li>
<li class="toctree-l3"><a class="reference internal" href="electrolyzer.html">Electrolyzer</a></li>
<li class="toctree-l3"><a class="reference internal" href="electroNP_ZO.html">ElectroNP (ZO)</a></li>
<li class="toctree-l3"><a class="reference internal" href="energy_recovery_device.html">Energy Recovery Device</a></li>
<li class="toctree-l3"><a class="reference internal" href="gac.html">Granular Activated Carbon (GAC)</a></li>
<li class="toctree-l3"><a class="reference internal" href="generic_desalter.html">Generic desalter unit</a></li>
<li class="toctree-l3"><a class="reference internal" href="generic_separator.html">Generic separator unit</a></li>
<li class="toctree-l3"><a class="reference internal" href="ion_exchange_0D.html">Ion Exchange (0D)</a></li>
<li class="toctree-l3"><a class="reference internal" href="membrane_distillation_0D.html">Membrane Distillation (0D)</a></li>
<li class="toctree-l3"><a class="reference internal" href="membrane_distillation_1D.html">Membrane Distillation (1D)</a></li>
<li class="toctree-l3"><a class="reference internal" href="mvc.html">Mechanical Vapor Compression (MVC)</a></li>
<li class="toctree-l3"><a class="reference internal" href="nanofiltration_ZO.html">Nanofiltration (ZO)</a></li>
<li class="toctree-l3"><a class="reference internal" href="nanofiltration_dspmde_0D.html">Nanofiltration- Donnan Steric Pore Model with Dielectric Exclusion (0D)</a></li>
<li class="toctree-l3"><a class="reference internal" href="osmotically_assisted_reverse_osmosis_0D.html">Osmotically Assisted Reverse Osmosis (0D)</a></li>
<li class="toctree-l3"><a class="reference internal" href="osmotically_assisted_reverse_osmosis_1D.html">Osmotically Assisted Reverse Osmosis (1D)</a></li>
<li class="toctree-l3"><a class="reference internal" href="pressure_exchanger.html">Pressure Exchanger</a></li>
<li class="toctree-l3"><a class="reference internal" href="pump.html">Pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="reverse_osmosis_0D.html">Reverse Osmosis (0D)</a></li>
<li class="toctree-l3"><a class="reference internal" href="reverse_osmosis_1D.html">Reverse Osmosis (1D)</a></li>
<li class="toctree-l3"><a class="reference internal" href="steam_ejector.html">Steam Jet Ejector</a></li>
<li class="toctree-l3"><a class="reference internal" href="stoichiometric_reactor.html">Stoichiometric reactor</a></li>
<li class="toctree-l3"><a class="reference internal" href="thickener.html">Thickener</a></li>
<li class="toctree-l3"><a class="reference internal" href="translators/index.html">Translators</a></li>
<li class="toctree-l3"><a class="reference internal" href="uv_aop.html">Ultraviolet Advanced Oxidation Process</a></li>
<li class="toctree-l3"><a class="reference internal" href="zero_order_unit_models/index.html">Zero-Order Unit Models</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../property_models/index.html">Property Models</a></li>
<li class="toctree-l2"><a class="reference internal" href="../costing/index.html">Costing Models</a></li>
<li class="toctree-l2"><a class="reference internal" href="../tools/index.html">Tools for Flowsheet Analysis</a></li>
<li class="toctree-l2"><a class="reference internal" href="../core/index.html">Core Components</a></li>
<li class="toctree-l2"><a class="reference internal" href="../flowsheets/index.html">Flowsheets</a></li>
<li class="toctree-l2"><a class="reference internal" href="../ui/index.html">WaterTAP User Interface API</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../background/index.html">Background</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../license.html">License Agreement</a></li>
<li class="toctree-l1"><a class="reference internal" href="../../copyright.html">Copyright</a></li>
</ul>

        </div>
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap"><nav class="wy-nav-top" aria-label="Mobile navigation menu" >
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../../index.html">WaterTAP</a>
      </nav>

      <div class="wy-nav-content">
        <div class="rst-content">
          <div role="navigation" aria-label="Page navigation">
  <ul class="wy-breadcrumbs">
      <li><a href="../../index.html" class="icon icon-home" aria-label="Home"></a></li>
          <li class="breadcrumb-item"><a href="../index.html">Technical Reference</a></li>
          <li class="breadcrumb-item"><a href="index.html">Unit Models</a></li>
      <li class="breadcrumb-item active">Electrodialysis (1D)</li>
      <li class="wy-breadcrumbs-aside">
            <a href="../../_sources/technical_reference/unit_models/electrodialysis_1D.rst.txt" rel="nofollow"> View page source</a>
      </li>
  </ul>
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
             
  <section id="electrodialysis-1d">
<h1>Electrodialysis (1D)<a class="headerlink" href="#electrodialysis-1d" title="Permalink to this heading"></a></h1>
<section id="introduction">
<h2>Introduction<a class="headerlink" href="#introduction" title="Permalink to this heading"></a></h2>
<p>Electrodialysis, an electrochemical separation technology, has been utilized to desalinate water for decades.
Compared with other technologies, such as reverse osmosis (RO),
electrodialysis shows advantages in desalinating brackish waters with
moderate salinity by its less intense energy consumption, higher water recovery, and robust
tolerance for adverse non-ionic components (e.g., silica and biological substances) in water.
Between the electrodes of an electrodialysis stack (a reactor module), multiple anion- and
cation-exchange membranes are alternately positioned and separated by spacers to form individual
cells. When operated, electrodialysis converts electrical current to ion flux and, assisted by
the opposite ion selectivity of cation- and anion-exchange membranes (cem and aem), moves ions from
one cell to its adjacent cell in a cell-pair treatment unit (Figure 1). The ion-departing cell is called a <strong>diluate
channel</strong> and the ion-entering cell a <strong>concentrate channel</strong>. Recovered (desalinated) water is
collected from diluate channels of all cell pairs while the concentrate product can be disposed of as brine
or retreated. More overview of the electrodialysis technology can be found in <a class="footnote-reference brackets" href="#id10" id="id1" role="doc-noteref"><span class="fn-bracket">[</span>1<span class="fn-bracket">]</span></a>, <a class="footnote-reference brackets" href="#id11" id="id2" role="doc-noteref"><span class="fn-bracket">[</span>2<span class="fn-bracket">]</span></a>, and <a class="footnote-reference brackets" href="#id12" id="id3" role="doc-noteref"><span class="fn-bracket">[</span>3<span class="fn-bracket">]</span></a>.</p>
<figure class="align-center" id="id17">
<a class="reference internal image-reference" href="../../_images/EDdiagram.png"><img alt="../../_images/EDdiagram.png" src="../../_images/EDdiagram.png" style="width: 400px;" /></a>
<figcaption>
<p><span class="caption-text">Figure 1. Schematic representation of an electrodialysis cell pair</span><a class="headerlink" href="#id17" title="Permalink to this image"></a></p>
</figcaption>
</figure>
<p>One cell pair in an electrodialysis stack can thus be treated as a modeling unit that can multiply to
larger-scale systems.  The presented electrodialysis 1D model establishes mathematical descriptions of
ion and water transport in a cell pair and expands to simulate a stack with a specified cell-pair number.
Modeled mass transfer mechanisms include electrical migration and diffusion of ions and osmosis and electroosmosis
of water. By its name, “1D” suggests the variation of mass transfer and solution properties over length (l in Figure 1)
is mathematically described.  The model relies on the following key assumptions:</p>
<ul class="simple">
<li><p>The concentrate and diluate channels have identical geometry.</p></li>
<li><p>For each channel, component fluxes in the bulk solution are uniform in b and s directions in Figure 1
but dependent on the l directions (the 1-dimensional assumption).</p></li>
<li><p>Steady state: all variables are independent of time.</p></li>
<li><p>Co-current flow operation.</p></li>
<li><p>Electrical current is operated below the limiting current.</p></li>
<li><p>Ideality assumptions: activity, osmotic, and van’t Hoff coefficients are set at one.</p></li>
<li><p>All ion-exchange membrane properties (ion and water transport number, resistance, permeability) are
constant.</p></li>
<li><p>Detailed concentration gradient effect at membrane-water interfaces is neglected.</p></li>
<li><p>Constant pressure and temperature through each channel.</p></li>
</ul>
</section>
<section id="control-volumes">
<h2>Control Volumes<a class="headerlink" href="#control-volumes" title="Permalink to this heading"></a></h2>
<p>This model has two 1D control volumes for the concentrate and diluate channels.</p>
<ul class="simple">
<li><p>Diluate</p></li>
<li><p>Concentrate</p></li>
</ul>
</section>
<section id="ports">
<h2>Ports<a class="headerlink" href="#ports" title="Permalink to this heading"></a></h2>
<p>On the two control volumes, this model provides four ports (Pyomo notation in parenthesis):</p>
<ul class="simple">
<li><p>inlet_diluate (inlet)</p></li>
<li><p>outlet_diluate (outlet)</p></li>
<li><p>inlet_concentrate (inlet)</p></li>
<li><p>outlet_concentrate (outlet)</p></li>
</ul>
</section>
<section id="sets">
<h2>Sets<a class="headerlink" href="#sets" title="Permalink to this heading"></a></h2>
<p>This model can simulate electrodialysis for desalination of a water solution containing multiple species
(neutral or ionic). All solution components ( H<sub>2</sub>O, neutral solutes, and ions) form a Pyomo set in the model.
For a clear model demonstration, <strong>this document uses an NaCl water solution as an instance hereafter.</strong>  The user can
nevertheless expand the component set as needed to represent other feed water conditions.</p>
<p>This model can mathematically take a multi-component (i.e., &gt; one salt molecule to be treated) as an input; nevertheless a multi-component
solution creates unknown or difficult-to-specify parameters, e.g., the electrical transport numbers through membranes,
the multi-ion diffusivity, etc., and physical relationships, which may result in ill-posed or ill-conditioned problems challenging
the models’ numerical solutions.  While we continuously work on advancing our models to absorb new principles revealed by
progressing research, we advise the users be very <strong>cautious</strong> with simulating multi-component systems by this programmed model
for aspects stated above.</p>
<table class="docutils align-default" id="id18">
<caption><span class="caption-text"><strong>Table 1.</strong> List of Set</span><a class="headerlink" href="#id18" title="Permalink to this table"></a></caption>
<thead>
<tr class="row-odd"><th class="head"><p>Description</p></th>
<th class="head"><p>Symbol</p></th>
<th class="head"><p>Indices</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Time</p></td>
<td><p><span class="math notranslate nohighlight">\(t\)</span></p></td>
<td><p>[t] ([0])<sup>1</sup></p></td>
</tr>
<tr class="row-odd"><td><p>Length_domain</p></td>
<td><p><span class="math notranslate nohighlight">\(x\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(l \times(0, 1)\)</span> <sup>2</sup></p></td>
</tr>
<tr class="row-even"><td><p>Phase</p></td>
<td><p><span class="math notranslate nohighlight">\(p\)</span></p></td>
<td><p>[‘Liq’]</p></td>
</tr>
<tr class="row-odd"><td><p>Component</p></td>
<td><p><span class="math notranslate nohighlight">\(j\)</span></p></td>
<td><p>[‘H2O’, ‘Na_+’, ‘Cl_-‘]</p></td>
</tr>
<tr class="row-even"><td><p>Ion</p></td>
<td><p><span class="math notranslate nohighlight">\(j\)</span></p></td>
<td><p>[‘Na_+’, ‘Cl_-’]  <sup>3</sup></p></td>
</tr>
<tr class="row-odd"><td><p>Membrane</p></td>
<td><p>n/a</p></td>
<td><p>[‘cem’, ‘aem’]</p></td>
</tr>
</tbody>
</table>
<dl>
<dt><strong>Notes</strong></dt><dd><p><sup>1</sup> The time set index is set as [0] in this steady-state model and is reserved for the future extension
to a dynamic model.</p>
<p><sup>2</sup> By the IDAES convention, the index of length_domain is normalized to a continuous set of (0, 1), which is discretized
when differential equations in the model are solved by numerical methods such as “finite difference” discretization. In this
documentation, <span class="math notranslate nohighlight">\(x\)</span> refers to the length dimension before normalization and carries a unit of [m].</p>
<p><sup>3</sup> “Ion” is a subset of “Component” and uses the same symbol j.</p>
</dd>
</dl>
</section>
<section id="degrees-of-freedom">
<h2>Degrees of Freedom<a class="headerlink" href="#degrees-of-freedom" title="Permalink to this heading"></a></h2>
<p>Applying this model to an NaCl solution yields 33 degrees of freedom (<strong>Table 2</strong>), among which
temperature, pressure, and component molar flow rate are state variables that are fixed as initial conditions. The rest
are parameters that should be provided in order to fully solve the model.</p>
<table class="docutils align-default" id="id19">
<caption><span class="caption-text"><strong>Table 2.</strong> List of Degree of Freedom (DOF)</span><a class="headerlink" href="#id19" title="Permalink to this table"></a></caption>
<thead>
<tr class="row-odd"><th class="head"><p>Description</p></th>
<th class="head"><p>Symbol</p></th>
<th class="head"><p>Variable Name</p></th>
<th class="head"><p>Index</p></th>
<th class="head"><p>Units</p></th>
<th class="head"><p>DOF Number  <sup>1</sup></p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Temperature, inlet_diluate</p></td>
<td><p><span class="math notranslate nohighlight">\(T^D\)</span></p></td>
<td><p>temperature</p></td>
<td><p>None</p></td>
<td><p><span class="math notranslate nohighlight">\(K\)</span></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>Temperature, inlet_concentrate</p></td>
<td><p><span class="math notranslate nohighlight">\(T^C\)</span></p></td>
<td><p>temperature</p></td>
<td><p>None</p></td>
<td><p><span class="math notranslate nohighlight">\(K\)</span></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Pressure, inlet_diluate</p></td>
<td><p><span class="math notranslate nohighlight">\(p^D\)</span></p></td>
<td><p>temperature</p></td>
<td><p>None</p></td>
<td><p><span class="math notranslate nohighlight">\(Pa\)</span></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>Pressure, inlet_concentrate</p></td>
<td><p><span class="math notranslate nohighlight">\(p^C\)</span></p></td>
<td><p>temperature</p></td>
<td><p>None</p></td>
<td><p><span class="math notranslate nohighlight">\(Pa\)</span></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Component molar flow rate, inlet_diluate</p></td>
<td><p><span class="math notranslate nohighlight">\(N_{j, in}^D\)</span></p></td>
<td><p>flow_mol_phase_comp</p></td>
<td><p>[t], [‘Liq’], [‘H2O’, ‘Na_+’, ‘Cl_-‘]</p></td>
<td><p><span class="math notranslate nohighlight">\(mol s^{-1}\)</span></p></td>
<td><p>3</p></td>
</tr>
<tr class="row-odd"><td><p>Component molar flow rate, inlet_concentrate</p></td>
<td><p><span class="math notranslate nohighlight">\(N_{j, in}^C\)</span></p></td>
<td><p>flow_mol_phase_comp</p></td>
<td><p>[t], [‘Liq’], [‘H2O’, ‘Na_+’, ‘Cl_-‘]</p></td>
<td><p><span class="math notranslate nohighlight">\(mol s^{-1}\)</span></p></td>
<td><p>3</p></td>
</tr>
<tr class="row-even"><td><p>Water transport number</p></td>
<td><p><span class="math notranslate nohighlight">\(t_w\)</span></p></td>
<td><p>water_trans_number_membrane</p></td>
<td><p>[‘cem’, ‘aem’]</p></td>
<td><p>dimensionless</p></td>
<td><p>2</p></td>
</tr>
<tr class="row-odd"><td><p>Water permeability</p></td>
<td><p><span class="math notranslate nohighlight">\(L\)</span></p></td>
<td><p>water_permeability_membrane</p></td>
<td><p>[‘cem’, ‘aem’]</p></td>
<td><p><span class="math notranslate nohighlight">\(m^{-1}s^{-1}Pa^{-1}\)</span></p></td>
<td><p>2</p></td>
</tr>
<tr class="row-even"><td><p>Voltage or Current <sup>2</sup></p></td>
<td><p><span class="math notranslate nohighlight">\(U\)</span> or <span class="math notranslate nohighlight">\(I\)</span></p></td>
<td><p>voltage_applied or current_applied</p></td>
<td><p>[t]</p></td>
<td><p><span class="math notranslate nohighlight">\(\text{V}\)</span> or <span class="math notranslate nohighlight">\(A\)</span></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>Electrode areal resistance</p></td>
<td><p><span class="math notranslate nohighlight">\(r_{el}\)</span></p></td>
<td><p>electrodes_resistance</p></td>
<td><p>[t]</p></td>
<td><p><span class="math notranslate nohighlight">\(\Omega m^2\)</span></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Cell pair number</p></td>
<td><p><span class="math notranslate nohighlight">\(n\)</span></p></td>
<td><p>cell_pair_num</p></td>
<td><p>None</p></td>
<td><p>dimensionless</p></td>
<td><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>Current utilization coefficient</p></td>
<td><p><span class="math notranslate nohighlight">\(\xi\)</span></p></td>
<td><p>current_utilization</p></td>
<td><p>None</p></td>
<td><p>dimensionless</p></td>
<td><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Channel height</p></td>
<td><p><span class="math notranslate nohighlight">\(d\)</span></p></td>
<td><p>channel_height</p></td>
<td><p>none</p></td>
<td><p><span class="math notranslate nohighlight">\(m\)</span></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>Membrane areal resistance at infinitive ion concentration</p></td>
<td><p><span class="math notranslate nohighlight">\(r_{const}\)</span></p></td>
<td><p>membrane_areal_resistance</p></td>
<td><p>[‘cem’, ‘aem’]</p></td>
<td><p><span class="math notranslate nohighlight">\(\Omega m^2\)</span></p></td>
<td><p>2</p></td>
</tr>
<tr class="row-even"><td><p>Membrane areal resistance coefficient to the reciprocal of the ion concentration</p></td>
<td><p><span class="math notranslate nohighlight">\(r_{coef}\)</span></p></td>
<td><p>membrane_areal_resistance_coef</p></td>
<td><p>[‘cem’, ‘aem’]</p></td>
<td><p><span class="math notranslate nohighlight">\(\Omega mol m^{-1}\)</span></p></td>
<td><p>2</p></td>
</tr>
<tr class="row-odd"><td><p>Spacer conductivity coefficient</p></td>
<td><p><span class="math notranslate nohighlight">\(\sigma\)</span></p></td>
<td><p>spacer_conductivity_coefficient</p></td>
<td><p>None</p></td>
<td><p>dimensionless</p></td>
<td><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Cell width</p></td>
<td><p><span class="math notranslate nohighlight">\(b\)</span></p></td>
<td><p>cell_width</p></td>
<td><p>None</p></td>
<td><p><span class="math notranslate nohighlight">\(\text{m}\)</span></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-odd"><td><p>Cell length</p></td>
<td><p><span class="math notranslate nohighlight">\(l\)</span></p></td>
<td><p>cell_length</p></td>
<td><p>None</p></td>
<td><p><span class="math notranslate nohighlight">\(\text{m}\)</span></p></td>
<td><p>1</p></td>
</tr>
<tr class="row-even"><td><p>Thickness of ion exchange membranes</p></td>
<td><p><span class="math notranslate nohighlight">\(\delta\)</span></p></td>
<td><p>membrane_thickness</p></td>
<td><p>[‘cem’, ‘aem’]</p></td>
<td><p><span class="math notranslate nohighlight">\(m\)</span></p></td>
<td><p>2</p></td>
</tr>
<tr class="row-odd"><td><p>diffusivity of solute in the membrane phase</p></td>
<td><p><span class="math notranslate nohighlight">\(D\)</span></p></td>
<td><p>solute_diffusivity_membrane</p></td>
<td><p>[‘cem’, ‘aem’], [‘Na_+’, ‘Cl_-‘]</p></td>
<td><p><span class="math notranslate nohighlight">\(m^2 s^{-1}\)</span></p></td>
<td><p>4</p></td>
</tr>
<tr class="row-even"><td><p>transport number of ions in the membrane phase</p></td>
<td><p><span class="math notranslate nohighlight">\(t_j\)</span></p></td>
<td><p>ion_trans_number_membrane</p></td>
<td><p>[‘cem’, ‘aem’], [‘Na_+’, ‘Cl_-‘]</p></td>
<td><p>dimensionless</p></td>
<td><p>4</p></td>
</tr>
</tbody>
</table>
<dl>
<dt><strong>Note</strong></dt><dd><p><sup>1</sup> DOF number accounts for indices of corresponding variables.</p>
<p><sup>2</sup> A user should provide either current or voltage as the electrical input, in correspondence to the “Constant_Current”
or “Constant_Voltage” treatment mode (configured in this model). The user also should provide an electrical magnitude
that ensures an operational current <em>below the limiting current</em> of the feed solution.</p>
</dd>
</dl>
</section>
<section id="solution-component-information">
<h2>Solution component information<a class="headerlink" href="#solution-component-information" title="Permalink to this heading"></a></h2>
<p>To fully construct solution properties, users need to provide basic component information of the feed solution to use
this model, including identity of all solute species (i.e., Na <sup>+</sup>, and Cl <sup>-</sup> for a
NaCl solution), molecular weight of all component species (i.e., H<sub>2</sub>O, Na <sup>+</sup>, and Cl <sup>-</sup>), and charge
and electrical mobility of all ionic species (i.e., Na <sup>+</sup>, and Cl <sup>-</sup>). This can be provided as a solution
dictionary in the following format (instantiated by a NaCl solution).</p>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">ion_dict</span> <span class="o">=</span> <span class="p">{</span>
         <span class="s2">&quot;solute_list&quot;</span><span class="p">:</span> <span class="p">[</span><span class="s2">&quot;Na_+&quot;</span><span class="p">,</span> <span class="s2">&quot;Cl_-&quot;</span><span class="p">],</span>
         <span class="s2">&quot;mw_data&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;H2O&quot;</span><span class="p">:</span> <span class="mf">18e-3</span><span class="p">,</span> <span class="s2">&quot;Na_+&quot;</span><span class="p">:</span> <span class="mf">23e-3</span><span class="p">,</span> <span class="s2">&quot;Cl_-&quot;</span><span class="p">:</span> <span class="mf">35.5e-3</span><span class="p">},</span>
         <span class="s2">&quot;electrical_mobility_data&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;Na_+&quot;</span><span class="p">:</span> <span class="mf">5.19e-8</span><span class="p">,</span> <span class="s2">&quot;Cl_-&quot;</span><span class="p">:</span> <span class="mf">7.92e-8</span><span class="p">},</span>
         <span class="s2">&quot;charge&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;Na_+&quot;</span><span class="p">:</span> <span class="mi">1</span><span class="p">,</span> <span class="s2">&quot;Cl_-&quot;</span><span class="p">:</span> <span class="o">-</span><span class="mi">1</span><span class="p">},</span>
     <span class="p">}</span>
</pre></div>
</div>
<p>This model, by default, uses H<sub>2</sub>O  as the solvent of the feed solution.</p>
<p>Information regarding the property package this unit model relies on can be found here:</p>
<p><code class="xref py py-mod docutils literal notranslate"><span class="pre">watertap.property_models.ion_DSPMDE_prop_pack</span></code></p>
</section>
<section id="equations">
<h2>Equations<a class="headerlink" href="#equations" title="Permalink to this heading"></a></h2>
<p>This model solves mass balances of all solution components (H<sub>2</sub>O, Na <sup>+</sup>, and Cl <sup>-</sup> for an NaCl
solution) on two control volumes (concentrate and diluate channels). Under the 1D treatment, balance equations are expressed
as differential algebraic equations (DAE) when concerned variables are functions of length (x). The DAEs are solved in a
discretization manner using the “finite difference” or “collocation” method implemented in <strong>Pyomo.DAE</strong>.</p>
<p>Mass balance equations are summarized in <strong>Table 3</strong>. Mass transfer mechanisms account for solute electrical migration, diffusion,
water osmosis, and electroosmosis. Theoretical principles, e.g., continuity equation, Fick’s law, and Ohm’s law,
to simulate these processes are well developed and some good summaries for the electrodialysis scenario can be found in <a class="footnote-reference brackets" href="#id10" id="id4" role="doc-noteref"><span class="fn-bracket">[</span>1<span class="fn-bracket">]</span></a>.</p>
<table class="docutils align-default" id="id20">
<caption><span class="caption-text"><strong>Table 3</strong> Mass Balance Equations</span><a class="headerlink" href="#id20" title="Permalink to this table"></a></caption>
<thead>
<tr class="row-odd"><th class="head"><p>Description</p></th>
<th class="head"><p>Equation</p></th>
<th class="head"><p>Index set</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Component mass balance</p></td>
<td><p><span class="math notranslate nohighlight">\(\left(\frac{\partial N_j (x)}{\partial x}\right)^{C\: or\:  D}+J_j(x)^{C\: or\:  D} b=0\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(j \in \left['H_2 O', '{Na^{+}} ', '{Cl^{-}} '\right]\)</span></p></td>
</tr>
<tr class="row-odd"><td><p>mass transfer flux, concentrate, solute</p></td>
<td><p><span class="math notranslate nohighlight">\(J_j^{C} = \left(t_j^{cem}-t_j^{aem} \right)\frac{\xi i(x)}{ z_j F}-\left(\frac{D_j^{cem}}{\delta ^{cem}} +\frac{D_j^{aem}}{\delta ^{aem}}\right)\left(c_j^C(x)-c_j^D(x) \right)\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(j \in \left['{Na^{+}} ', '{Cl^{-}} '\right]\)</span></p></td>
</tr>
<tr class="row-even"><td><p>mass transfer flux, diluate, solute</p></td>
<td><p><span class="math notranslate nohighlight">\(J_j^{D} = -\left(t_j^{cem}-t_j^{aem} \right)\frac{\xi i(x)}{ z_j F}+\left(\frac{D_j^{cem}}{\delta ^{cem}} +\frac{D_j^{aem}}{\delta ^{aem}}\right)\left(c_j^C(x)-c_j^D(x) \right)\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(j \in \left['{Na^{+}} ', '{Cl^{-}} '\right]\)</span></p></td>
</tr>
<tr class="row-odd"><td><p>mass transfer flux, concentrate, H<sub>2</sub>O</p></td>
<td><p><span class="math notranslate nohighlight">\(J_j^{C} = \left(t_w^{cem}+t_w^{aem} \right)\frac{i(x)}{F}+\left(L^{cem}+L^{aem} \right)\left(p_{osm}^C(x)-p_{osm}^D(x) \right)\frac{\rho_w}{M_w}\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(j \in \left['H_2 O'\right]\)</span></p></td>
</tr>
<tr class="row-even"><td><p>mass transfer flux, diluate, H<sub>2</sub>O</p></td>
<td><p><span class="math notranslate nohighlight">\(J_j^{D} = -\left(t_w^{cem}+t_w^{aem} \right)\frac{i(x)}{F}-\left(L^{cem}+L^{aem} \right)\left(p_{osm}^C(x)-p_{osm}^D(x) \right)\frac{\rho_w}{M_w}\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(j \in \left['H_2 O'\right]\)</span></p></td>
</tr>
</tbody>
</table>
<p>Additionally, several other equations are built to describe the electrochemical principles and electrodialysis performance.</p>
<table class="docutils align-default" id="id21">
<caption><span class="caption-text"><strong>Table 4</strong> Electrical and Performance Equations</span><a class="headerlink" href="#id21" title="Permalink to this table"></a></caption>
<thead>
<tr class="row-odd"><th class="head"><p>Description</p></th>
<th class="head"><p>Equation</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Electrical input condition</p></td>
<td><p><span class="math notranslate nohighlight">\(i(x) = \frac{I}{bl}\)</span>, for ‘Constant_Current’;  <span class="math notranslate nohighlight">\(u(x) =U\)</span> for ‘Constant_Voltage’</p></td>
</tr>
<tr class="row-odd"><td><p>Ohm’s law</p></td>
<td><p><span class="math notranslate nohighlight">\(u(x) =  i(x) r_{tot}(x)\)</span></p></td>
</tr>
<tr class="row-even"><td><p>mebrane resistance calculation <sup>1</sup></p></td>
<td><p><span class="math notranslate nohighlight">\(r^{iem}(x)=r^{iem}_{const}+\frac{r^{iem}_{coef}}{c_b^D}\)</span> <a class="footnote-reference brackets" href="#id16" id="id5" role="doc-noteref"><span class="fn-bracket">[</span>7<span class="fn-bracket">]</span></a></p></td>
</tr>
<tr class="row-odd"><td><p>Total resistance calculation</p></td>
<td><p><span class="math notranslate nohighlight">\(r_{tot}(x)=n\left(r^{cem}(x)+r^{aem}(x)+\frac{d}{\sigma \kappa^C(x)}+\frac{d}{\sigma \kappa^D(x)}\right)+r_{el}\)</span> <sup>2</sup></p></td>
</tr>
<tr class="row-even"><td><p>Electrical power consumption</p></td>
<td><p><span class="math notranslate nohighlight">\(P(x)=b\int _0 ^l u(x)i(x) dx\)</span></p></td>
</tr>
<tr class="row-odd"><td><p>Water-production-specific power consumption</p></td>
<td><p><span class="math notranslate nohighlight">\(P_Q=\frac{P(x=l)}{3.6\times 10^6 nQ_{out}^D}\)</span></p></td>
</tr>
<tr class="row-even"><td><p>Current efficiency for desalination</p></td>
<td><p><span class="math notranslate nohighlight">\(bi(x)\eta(x)=-\sum_{j \in[cation]}{\left[\left(\frac{\partial N_j ^D(x)}{\partial x}\right) z_j F\right]}\)</span></p></td>
</tr>
</tbody>
</table>
<p><strong>Note</strong></p>
<blockquote>
<div><p><sup>1</sup> We now consider the experimentally observed dependence of membrane resistance on electrolyte concentration using an empirical relationship reported by <a class="footnote-reference brackets" href="#id16" id="id6" role="doc-noteref"><span class="fn-bracket">[</span>7<span class="fn-bracket">]</span></a>.
<sup>2</sup>  We used a coefficient multiplied by the solution conductance, denoted by <span class="math notranslate nohighlight">\(\sigma\)</span>, to account for the spacer’s conductance shadowing effect.</p>
</div></blockquote>
<p>All equations are coded as “constraints” (Pyomo). Isothermal and isobaric conditions apply.</p>
</section>
<section id="extended-simulation">
<h2>Extended simulation<a class="headerlink" href="#extended-simulation" title="Permalink to this heading"></a></h2>
<section id="membrane-and-interfacial-potentials">
<h3>Membrane and interfacial potentials<a class="headerlink" href="#membrane-and-interfacial-potentials" title="Permalink to this heading"></a></h3>
<p>This model supports extensive simulations of (1) the nonohmic potential across ion exchange membranes and (2) the Nernst diffusion layer.
Users can customize these extenions via two configurations: <cite>has_nonohmic_potential_membrane</cite> that triggers the calculation of nonohmic
potentials across ion exchange membranes and <cite>has_Nernst_diffusion_layer</cite> that triggers the simulation of a concentration-polarized Nernst
diffusion layer including its ohmic and nonohmic potential changes. Based on a electrochemical cell setup in Figure 2 and established theoretical
descriptions (<a class="footnote-reference brackets" href="#id13" id="id7" role="doc-noteref"><span class="fn-bracket">[</span>4<span class="fn-bracket">]</span></a>, <a class="footnote-reference brackets" href="#id14" id="id8" role="doc-noteref"><span class="fn-bracket">[</span>5<span class="fn-bracket">]</span></a>), our model accounts for the cross-membrane diffusion and Donnan potentials (nonohmic), ion concentration polarization
in assumed Nernst diffusion layers (NDL), and the ohmic and nonohmic (i.e., diffusion) potentials across NDLs. These extensions make the model
closer to the non-ideal physical conditions that can be encountered in real desalination practices.</p>
<figure class="align-center" id="id22">
<a class="reference internal image-reference" href="../../_images/elecdia.png"><img alt="../../_images/elecdia.png" src="../../_images/elecdia.png" style="width: 800px;" /></a>
<figcaption>
<p><span class="caption-text">Figure 2. Electrochemical cell setup for simulating Nernst diffusion layer and cross-membrane potential and concentration variations.</span><a class="headerlink" href="#id22" title="Permalink to this image"></a></p>
</figcaption>
</figure>
<p><strong>Table 5</strong> presents the equations underlying the two extensions assuming a 1:1 symmetric electrolyte such as NaCl.</p>
<table class="docutils align-default" id="id23">
<caption><span class="caption-text"><strong>Table 5</strong> Essential equations supporting model extensions</span><a class="headerlink" href="#id23" title="Permalink to this table"></a></caption>
<thead>
<tr class="row-odd"><th class="head"><p>Description</p></th>
<th class="head"><p>Equation</p></th>
<th class="head"><p>Condition</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Limiting current density</p></td>
<td><p><span class="math notranslate nohighlight">\(i_{lim}(x) = i_{lim,0}\frac{c_b^D(x)}{c_b^D(0)}\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite> and <cite>limiting_current_density_method == LimitingCurrentDensityMethod.InitialValue</cite></p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p><span class="math notranslate nohighlight">\(i_{lim}(x) = A v^B c_b^D (x)\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite> and <cite>limiting_current_density_method == LimitingCurrentDensityMethod.Empirical</cite></p></td>
</tr>
<tr class="row-even"><td></td>
<td><p><span class="math notranslate nohighlight">\(i_{lim}(x) = \frac{Sh F D_b c_b^D(x)}{d_H \left(t_+^{cem}-t_+ \right)}\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite> and <cite>limiting_current_density_method == LimitingCurrentDensityMethod.Theoretical</cite></p></td>
</tr>
<tr class="row-odd"><td><p>Nonohmic potential, membrane</p></td>
<td><p><span class="math notranslate nohighlight">\(\phi_m(x)=\frac{RT}{F} \left( t_+^{iem} - t_-^{iem} \right) \ln \left( \frac{c_s^R(x)}{c_s^L(x)} \right)\)</span></p></td>
<td><p><cite>has_nonohmic_potential_membrane == True</cite></p></td>
</tr>
<tr class="row-even"><td><p>Ohmic potential, NDL</p></td>
<td><p><span class="math notranslate nohighlight">\(\phi_d^{ohm}(x)=\frac{FD_b}{\left(t_+^{iem}-t_+\right)\lambda}\ln\left(\frac{c_s^L(x)c_b^R(x)}{c_s^R(x)c_b^L(x)}\right)\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
<tr class="row-odd"><td><p>Nonohmic potential, NDL</p></td>
<td><p><span class="math notranslate nohighlight">\(\phi_d^{nonohm}(x)=\frac{RT}{F}\left(t_+-t_-\right) \ln\left(\frac{c_s^L(x)c_b^R(x)}{c_s^R(x)c_b^L(x)}\right)\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
<tr class="row-even"><td><p>NDL thickness, cem</p></td>
<td><p><span class="math notranslate nohighlight">\(\Delta^{L/R}(x) = \frac{F D_b c_b^{L/R}(x)}{\left(t_+^{iem}-t_+ \right) i_{lim}(x)}\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
<tr class="row-odd"><td><p>NDL thickness, aem</p></td>
<td><p><span class="math notranslate nohighlight">\(\Delta^{L/R}(x) = - \frac{F D_b c_b^{L/R}(x)}{\left(t_+^{iem}-t_+\right) i_{lim}(x)}\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
<tr class="row-even"><td><p>Concentration polarization ratio, cem</p></td>
<td><p><span class="math notranslate nohighlight">\(\frac{c_s^L(x)}{c_b^L(x)} = 1+\frac{i(x)}{i_{lim}(x)},\qquad \frac{c_s^R(x)}{c_b^R(x)} = 1-\frac{i(x)}{i_{lim}(x)}\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite> <sup>1</sup></p></td>
</tr>
<tr class="row-odd"><td><p>Concentration polarization ratio, aem</p></td>
<td><p><span class="math notranslate nohighlight">\(\frac{c_s^L(x)}{c_b^L(x)} = 1-\frac{i(x)}{i_{lim}(x)},\qquad \frac{c_s^R(x)}{c_b^R(x)} = 1+\frac{i(x)}{i_{lim}(x)}\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
</tbody>
</table>
<p><strong>Note</strong></p>
<blockquote>
<div><p><sup>1</sup> When this configuration is turned off, <span class="math notranslate nohighlight">\(i_{lim}\)</span> is considered as <span class="math notranslate nohighlight">\(\infty\)</span> and the ratio becomes 1.</p>
</div></blockquote>
<p>Some other modifications to previously defined equations are made to accommodate the two extensions.  These are shown in <strong>Table 6</strong>.</p>
<table class="docutils align-default" id="id24">
<caption><span class="caption-text"><strong>Table 6</strong> Other equation modifications under extensions</span><a class="headerlink" href="#id24" title="Permalink to this table"></a></caption>
<thead>
<tr class="row-odd"><th class="head"><p>Original equation description</p></th>
<th class="head"><p>Equation replacement</p></th>
<th class="head"><p>Condition</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Ohm’s law</p></td>
<td><p><span class="math notranslate nohighlight">\(u(x) =  i(x) r_{tot}(x) + \phi_m(x) + \phi_d^{ohm}(x) + \phi_d^{nonohm}(x)\)</span> <sup>1</sup></p></td>
<td><p><cite>has_nonohmic_potential_membrane == True</cite> and/or <cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
<tr class="row-odd"><td><p>mebrane resistance calculation</p></td>
<td><p><span class="math notranslate nohighlight">\(r^{iem}(x)=r^{iem}_{const}+\frac{r^{iem}_{coef}}{c_b^D}\)</span></p></td>
<td></td>
</tr>
<tr class="row-even"><td><p>total resistance calculation</p></td>
<td><p><span class="math notranslate nohighlight">\(r_{tot}(x)=n\left(r^{cem}(x)+r^{aem}(x)+\frac{d- \Delta_{cem}^L(x) - \Delta_{aem}^R(x)}{\sigma \kappa^C(x)}+\frac{d- \Delta_{cem}^R(x) - \Delta_{aem}^L(x)}{\sigma \kappa^D(x)}\right)+r_{el}\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
<tr class="row-odd"><td><p>mass transfer flux, concentrate, solute</p></td>
<td><p><span class="math notranslate nohighlight">\(J_j^{C} = \left(t_j^{cem}-t_j^{aem} \right)\frac{\xi i(x)}{ z_j F}-\left(\frac{D_j^{cem}}{\delta ^{cem}}\left(c_{s,j}^{L,cem}(x)-c_{s,j}^{R,cem}(x) \right) +\frac{D_j^{aem}}{\delta ^{aem}} \left(c_{s,j}^{R,aem}(x)-c_{s,j}^{L,aem}(x) \right)\right)\)</span></p></td>
<td><p><cite>has_nonohmic_potential_membrane == True</cite> and/or <cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
<tr class="row-even"><td><p>mass transfer flux, diluate, solute</p></td>
<td><p><span class="math notranslate nohighlight">\(J_j^{D} = -\left(t_j^{cem}-t_j^{aem} \right)\frac{\xi i(x)}{ z_j F}+\left(\frac{D_j^{cem}}{\delta ^{cem}}\left(c_{s,j}^{L,cem}(x)-c_{s,j}^{R,cem}(x) \right) +\frac{D_j^{aem}}{\delta ^{aem}} \left(c_{s,j}^{R,aem}(x)-c_{s,j}^{L,aem}(x) \right)\right)\)</span></p></td>
<td><p><cite>has_nonohmic_potential_membrane == True</cite> and/or <cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
<tr class="row-odd"><td><p>mass transfer flux, concentrate, H<sub>2</sub>O</p></td>
<td><p><span class="math notranslate nohighlight">\(J_j^{C} = \left(t_w^{cem}+t_w^{aem} \right)\frac{i(x)}{F}+\left(L^{cem} \left(p_{s, osm}^{cem, L}(x)-p_{s, osm}^{cem, R}(x) \right)+L^{aem} \left(p_{s, osm}^{aem, R}(x)-p_{s, osm}^{aem, L}(x) \right)\right)\frac{\rho_w}{M_w}\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
<tr class="row-even"><td><p>mass transfer flux, diluate, H<sub>2</sub>O</p></td>
<td><p><span class="math notranslate nohighlight">\(J_j^{D} = -\left(t_w^{cem}+t_w^{aem} \right)\frac{i(x)}{F}-\left(L^{cem} \left(p_{s, osm}^{cem, L}(x)-p_{s, osm}^{cem, R}(x) \right)+L^{aem} \left(p_{s, osm}^{aem, R}(x)-p_{s, osm}^{aem, L}(x) \right)\right)\frac{\rho_w}{M_w}\)</span></p></td>
<td><p><cite>has_Nernst_diffusion_layer==True</cite></p></td>
</tr>
</tbody>
</table>
<p><strong>Note</strong></p>
<blockquote>
<div><p><sup>1</sup> <span class="math notranslate nohighlight">\(\phi_m(x), \phi_d^{ohm}(x)\)</span> or  <span class="math notranslate nohighlight">\(\phi_d^{nonohm}(x)\)</span> takes 0 if its corresponding configuration is turned off (<cite>value == False</cite>).</p>
</div></blockquote>
</section>
<section id="frictional-pressure-drop">
<h3>Frictional pressure drop<a class="headerlink" href="#frictional-pressure-drop" title="Permalink to this heading"></a></h3>
<p>This model can optionally calculate pressured drops along the flow path in the diluate and concentrate channels through config <code class="docutils literal notranslate"><span class="pre">has_pressure_change</span></code> and <code class="docutils literal notranslate"><span class="pre">pressure_drop_method</span></code>.  Under the assumption of identical diluate and concentrate channels and starting flow rates, the flow velocities in the two channels are approximated equal and invariant over the channel length when calculating the frictional pressure drops. This approximation is based on the evaluation that the actual velocity variation over the channel length caused by water mass transfer across the consecutive channels leads to negligible errors as compared to the uncertainties carried by the frictional pressure method itself. <strong>Table 7</strong> gives essential equations to simulate the pressure drop. Among extensive literatures using these equations, a good reference paper is by Wright et. al., 2018 (<a class="footnote-reference brackets" href="#id15" id="id9" role="doc-noteref"><span class="fn-bracket">[</span>6<span class="fn-bracket">]</span></a>).</p>
<table class="docutils align-default" id="id25">
<caption><span class="caption-text"><strong>Table 7</strong> Essential equations supporting the pressure drop calculation</span><a class="headerlink" href="#id25" title="Permalink to this table"></a></caption>
<thead>
<tr class="row-odd"><th class="head"><p>Description</p></th>
<th class="head"><p>Equation</p></th>
<th class="head"><p>Condition</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Frictional pressure drop, Darcy_Weisbach</p></td>
<td><p><span class="math notranslate nohighlight">\(p_L=f\frac{\rho v^2}{2d_H}\)</span> <sup>1</sup></p></td>
<td><p><cite>has_pressure_change == True</cite> and <cite>pressure_drop_method == PressureDropMethod.Darcy_Weisbach</cite></p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p><span class="math notranslate nohighlight">\(p_L=\)</span> user-input constant</p></td>
<td><p><cite>has_pressure_change == True</cite> and <cite>pressure_drop_method == PressureDropMethod.Experimental</cite></p></td>
</tr>
<tr class="row-even"><td><p>Hydraulic diameter</p></td>
<td><p><span class="math notranslate nohighlight">\(d_H=\frac{2db\epsilon}{d+b}\)</span></p></td>
<td><p><cite>hydraulic_diameter_method == HydraulicDiameterMethod.conventional</cite></p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p><span class="math notranslate nohighlight">\(d_H=\frac{4\epsilon}{\frac{2}{h}+(1-\epsilon)S_{v,sp}}\)</span></p></td>
<td><p><cite>hydraulic_diameter_method == HydraulicDiameterMethod.spacer_specific_area_known</cite></p></td>
</tr>
<tr class="row-even"><td><p>Renold number</p></td>
<td><p><span class="math notranslate nohighlight">\(Re=\frac{\rho v d_H}{\mu}\)</span></p></td>
<td><p><cite>has_pressure_change == True</cite> or <cite>limiting_current_density_method == LimitingCurrentDensityMethod.Theoretical</cite></p></td>
</tr>
<tr class="row-odd"><td><p>Schmidt number</p></td>
<td><p><span class="math notranslate nohighlight">\(Sc=\frac{\mu}{\rho D_b}\)</span></p></td>
<td><p><cite>has_pressure_change == True</cite> or <cite>limiting_current_density_method == LimitingCurrentDensityMethod.Theoretical</cite></p></td>
</tr>
<tr class="row-even"><td><p>Sherwood number</p></td>
<td><p><span class="math notranslate nohighlight">\(Sh=0.29Re^{0.5}Sc^{0.33}\)</span></p></td>
<td><p><cite>has_pressure_change == True</cite> or <cite>limiting_current_density_method == LimitingCurrentDensityMethod.Theoretical</cite></p></td>
</tr>
<tr class="row-odd"><td><p>Darcy’s frictional factor</p></td>
<td><p><span class="math notranslate nohighlight">\(f=4\times 50.6\epsilon^{-7.06}Re^{-1}\)</span></p></td>
<td><p><cite>friction_factor_method == FrictionFactorMethod.Gurreri</cite></p></td>
</tr>
<tr class="row-even"><td></td>
<td><p><span class="math notranslate nohighlight">\(f=4\times 9.6 \epsilon^{-1} Re^{-0.5}\)</span></p></td>
<td><p><cite>friction_factor_method == FrictionFactorMethod.Kuroda</cite></p></td>
</tr>
<tr class="row-odd"><td><p>Pressure balance</p></td>
<td><p><span class="math notranslate nohighlight">\(p_{in}-p_L l =p_{out}\)</span></p></td>
<td><p><cite>has_pressure_change == True</cite></p></td>
</tr>
</tbody>
</table>
<p><strong>Note</strong></p>
<blockquote>
<div><p><sup>1</sup> As discussed in the last paragraph, in this section we assumed a constant linear velocity (in the cell length direction), <span class="math notranslate nohighlight">\(v\)</span>, in both channels and along the flow path. This <span class="math notranslate nohighlight">\(v\)</span> is calculated from the volume flow rate at <span class="math notranslate nohighlight">\(x=0\)</span> by the property package.</p>
</div></blockquote>
</section>
</section>
<section id="nomenclature">
<h2>Nomenclature<a class="headerlink" href="#nomenclature" title="Permalink to this heading"></a></h2>
<table class="docutils align-default" id="id26">
<caption><span class="caption-text"><strong>Table 8.</strong> Nomenclature</span><a class="headerlink" href="#id26" title="Permalink to this table"></a></caption>
<colgroup>
<col style="width: 25.0%" />
<col style="width: 50.0%" />
<col style="width: 25.0%" />
</colgroup>
<thead>
<tr class="row-odd"><th class="head"><p>Symbol</p></th>
<th class="head"><p>Description</p></th>
<th class="head"><p>Unit</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><strong>Parameters</strong></p></td>
<td></td>
<td></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(\rho_w\)</span></p></td>
<td><p>Mass density of water</p></td>
<td><p><span class="math notranslate nohighlight">\(kg\  m^{-3}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(M_w\)</span></p></td>
<td><p>Molecular weight of water</p></td>
<td><p><span class="math notranslate nohighlight">\(kg\  mol^{-1}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><strong>Variables</strong></p></td>
<td></td>
<td></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(N\)</span></p></td>
<td><p>Molar flow rate of a component</p></td>
<td><p><span class="math notranslate nohighlight">\(mol\  s^{-1}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(J\)</span></p></td>
<td><p>Molar flux of a component</p></td>
<td><p><span class="math notranslate nohighlight">\(mol\  m^{-2}s^{-1}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(b\)</span></p></td>
<td><p>Cell/membrane width</p></td>
<td><p><span class="math notranslate nohighlight">\(m\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(l\)</span></p></td>
<td><p>Cell/membrane length</p></td>
<td><p><span class="math notranslate nohighlight">\(m\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(t\)</span></p></td>
<td><p>Ion transport number</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(I\)</span></p></td>
<td><p>Current input</p></td>
<td><p><span class="math notranslate nohighlight">\(A\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(i\)</span></p></td>
<td><p>Current density</p></td>
<td><p><span class="math notranslate nohighlight">\(A m^{-2}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(U\)</span></p></td>
<td><p>Voltage input over a stack</p></td>
<td><p><span class="math notranslate nohighlight">\(V\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(u\)</span></p></td>
<td><p>x-dependent voltage over a stack</p></td>
<td><p><span class="math notranslate nohighlight">\(V\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(n\)</span></p></td>
<td><p>Cell pair number</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\xi\)</span></p></td>
<td><p>Current utilization coefficient (including ion diffusion and water electroosmosis)</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(z\)</span></p></td>
<td><p>Ion charge</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(F\)</span></p></td>
<td><p>Faraday constant</p></td>
<td><p><span class="math notranslate nohighlight">\(C\ mol^{-1}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(D\)</span></p></td>
<td><p>Ion Diffusivity</p></td>
<td><p><span class="math notranslate nohighlight">\(m^2 s^{-1}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\delta\)</span></p></td>
<td><p>membrane thickness</p></td>
<td><p><span class="math notranslate nohighlight">\(m\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(c\)</span> <sup>1</sup></p></td>
<td><p>Solute concentration</p></td>
<td><p><span class="math notranslate nohighlight">\(mol\ m^{-3}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(t_w\)</span></p></td>
<td><p>Water electroosmotic transport number</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(L\)</span></p></td>
<td><p>Water permeability (osmosis)</p></td>
<td><p><span class="math notranslate nohighlight">\(ms^{-1}Pa^{-1}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(p_{osm}\)</span></p></td>
<td><p>Osmotic pressure</p></td>
<td><p><span class="math notranslate nohighlight">\(Pa\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(r_{tot}\)</span></p></td>
<td><p>Total areal resistance</p></td>
<td><p><span class="math notranslate nohighlight">\(\Omega m^2\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(r\)</span></p></td>
<td><p>Membrane areal resistance</p></td>
<td><p><span class="math notranslate nohighlight">\(\Omega m^2\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(r_const\)</span></p></td>
<td><p>Membrane areal resistance independent on ion concentration</p></td>
<td><p><span class="math notranslate nohighlight">\(\Omega m^2\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(r_coef\)</span></p></td>
<td><p>The dependent cofficient of membrane areal resistance to <span class="math notranslate nohighlight">\(1/c_b\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(\Omega mol m^{-1}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(r_{el}\)</span></p></td>
<td><p>Electrode areal resistance</p></td>
<td><p><span class="math notranslate nohighlight">\(\Omega m^2\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(d\)</span></p></td>
<td><p>Channel height</p></td>
<td><p><span class="math notranslate nohighlight">\(m\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(\kappa\)</span></p></td>
<td><p>Solution conductivity</p></td>
<td><p><span class="math notranslate nohighlight">\(S m^{-1}\ or\  \Omega^{-1} m^{-1}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\sigma\)</span></p></td>
<td><p>Spacer conductivity coefficient</p></td>
<td><p><span class="math notranslate nohighlight">\(S m^{-1}\ or\  \Omega^{-1} m^{-1}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(\eta\)</span></p></td>
<td><p>Current efficiency for desalination</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(P\)</span></p></td>
<td><p>Power consumption</p></td>
<td><p><span class="math notranslate nohighlight">\(W\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(P_Q\)</span></p></td>
<td><p>Specific power consumption</p></td>
<td><p><span class="math notranslate nohighlight">\(kW\ h\  m^{-3}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(Q\)</span></p></td>
<td><p>Volume flow rate</p></td>
<td><p><span class="math notranslate nohighlight">\(m^3s^{-1}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(\phi_m\)</span></p></td>
<td><p>Nonohmic potential across a membrane</p></td>
<td><p><span class="math notranslate nohighlight">\(V\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\phi_d^{ohm}\)</span></p></td>
<td><p>Ohmic potential across a Nernst diffusion layer</p></td>
<td><p><span class="math notranslate nohighlight">\(V\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(\phi_d^{nonohm}\)</span></p></td>
<td><p>Nonohmic potential across a Nernst diffusion layer</p></td>
<td><p><span class="math notranslate nohighlight">\(V\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\Delta\)</span></p></td>
<td><p>Nernst diffusion layer thickness</p></td>
<td><p><span class="math notranslate nohighlight">\(m\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(D_b\)</span></p></td>
<td><p>General mass diffusivity of the salt molecule in the bulk solution</p></td>
<td><p><span class="math notranslate nohighlight">\(m^2 s^{-1}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(i_{lim}\)</span></p></td>
<td><p>Limiting current density</p></td>
<td><p><span class="math notranslate nohighlight">\(A m^{-2}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(i_{lim,0}\)</span></p></td>
<td><p>Limiting current density experimentally evaluated from the untreated salt solution</p></td>
<td><p><span class="math notranslate nohighlight">\(A m^{-2}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\lambda\)</span></p></td>
<td><p>Equivalent conductivity of the solution</p></td>
<td><p><span class="math notranslate nohighlight">\(m^2 \Omega^{-1} mol^{-1}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(A\)</span></p></td>
<td><p>Experimental parameter to calculate <span class="math notranslate nohighlight">\(i_{lim}\)</span></p></td>
<td><p><span class="math notranslate nohighlight">\(C mol^{-1} m^{1-B} s^{B-1}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(B\)</span></p></td>
<td><p>Experimental parameter to calculate <span class="math notranslate nohighlight">\(i_{lim}\)</span></p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(d_H\)</span></p></td>
<td><p>Hydraulic diameter</p></td>
<td><p><span class="math notranslate nohighlight">\(m\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\epsilon\)</span></p></td>
<td><p>Spacer porosity</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(f\)</span></p></td>
<td><p>Darcy’s fraction factor</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(p_L\)</span></p></td>
<td><p>Frictional pressure drop per unit of length</p></td>
<td><p><span class="math notranslate nohighlight">\(Pa m^{-1}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(v\)</span></p></td>
<td><p>Flow linear velocity</p></td>
<td><p><span class="math notranslate nohighlight">\(m s^{-1}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\rho\)</span></p></td>
<td><p>Aqueous phase density</p></td>
<td><p><span class="math notranslate nohighlight">\(kg m^{-3}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(S_{v,sp}\)</span></p></td>
<td><p>Volume-specific surface area of the spacer</p></td>
<td><p><span class="math notranslate nohighlight">\(m^{-1}\)</span></p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(\mu\)</span></p></td>
<td><p>Dynamic viscosity</p></td>
<td><p><span class="math notranslate nohighlight">\(Pa s^{-1}\)</span></p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(Re\)</span></p></td>
<td><p>Renold number</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(Sc\)</span></p></td>
<td><p>Schmidt number</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(Sh\)</span></p></td>
<td><p>Sherwood number</p></td>
<td><p>dimensionless</p></td>
</tr>
<tr class="row-even"><td><p><strong>Subscripts and superscripts</strong></p></td>
<td></td>
<td></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(C\)</span></p></td>
<td><p>Concentrate channel</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(D\)</span></p></td>
<td><p>Diluate channel</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(j\)</span></p></td>
<td><p>Component index</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(in\)</span></p></td>
<td><p>Inlet</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(out\)</span></p></td>
<td><p>Outlet</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(cem\)</span></p></td>
<td><p>Cation exchange membrane</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(aem\)</span></p></td>
<td><p>Anion exchange membrane</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(iem\)</span></p></td>
<td><p>Ion exchange membrane, i.e., cem or aem</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(L\)</span></p></td>
<td><p>The left side of a membrane, facing the cathode</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(R\)</span></p></td>
<td><p>The right side of a membrane, facing the anode</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(s\)</span></p></td>
<td><p>location of the membrane surface</p></td>
<td></td>
</tr>
<tr class="row-even"><td><p><span class="math notranslate nohighlight">\(b\)</span></p></td>
<td><p>location of bulk solution</p></td>
<td></td>
</tr>
<tr class="row-odd"><td><p><span class="math notranslate nohighlight">\(+\)</span> or <span class="math notranslate nohighlight">\(-\)</span></p></td>
<td><p>mono-cation or mono-anion</p></td>
<td></td>
</tr>
</tbody>
</table>
<p><strong>Note</strong></p>
<blockquote>
<div><p><sup>1</sup> When no component subscript (j), <span class="math notranslate nohighlight">\(c\)</span> refers to the concentration of the salt molecules (e.g., NaCl)</p>
</div></blockquote>
</section>
<section id="references">
<h2>References<a class="headerlink" href="#references" title="Permalink to this heading"></a></h2>
<aside class="footnote-list brackets">
<aside class="footnote brackets" id="id10" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span>1<span class="fn-bracket">]</span></span>
<span class="backrefs">(<a role="doc-backlink" href="#id1">1</a>,<a role="doc-backlink" href="#id4">2</a>)</span>
<p>Strathmann, H. (2010). Electrodialysis, a mature technology with a multitude of new applications. Desalination, 264(3), 268-288.</p>
</aside>
<aside class="footnote brackets" id="id11" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id2">2</a><span class="fn-bracket">]</span></span>
<p>Strathmann, H. (2004). Ion-exchange membrane separation processes. Elsevier. Ch. 4.</p>
</aside>
<aside class="footnote brackets" id="id12" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id3">3</a><span class="fn-bracket">]</span></span>
<p>Campione, A., Cipollina, A., Bogle, I. D. L., Gurreri, L., Tamburini, A., Tedesco, M., &amp; Micale, G. (2019). A hierarchical model for novel schemes of electrodialysis desalination. Desalination, 465, 79-93.</p>
</aside>
<aside class="footnote brackets" id="id13" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id7">4</a><span class="fn-bracket">]</span></span>
<p>Campione, A., Gurreri, L., Ciofalo, M., Micale, G., Tamburini, A., &amp; Cipollina, A. (2018).  Electrodialysis for water desalination: A critical assessment of recent developments on process fundamentals, models and applications. Desalination, 434, 121-160.</p>
</aside>
<aside class="footnote brackets" id="id14" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id8">5</a><span class="fn-bracket">]</span></span>
<p>Spiegler, K. S. (1971). Polarization at ion exchange membrane-solution interfaces. Desalination, 9(4), 367-385.</p>
</aside>
<aside class="footnote brackets" id="id15" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span><a role="doc-backlink" href="#id9">6</a><span class="fn-bracket">]</span></span>
<p>Wright, N. C., Shah, S. R., &amp; Amrose, S. E. (2018). A robust model of brackish water electrodialysis desalination with experimental comparison at different size scales. Desalination, 443, 27-43.</p>
</aside>
<aside class="footnote brackets" id="id16" role="doc-footnote">
<span class="label"><span class="fn-bracket">[</span>7<span class="fn-bracket">]</span></span>
<span class="backrefs">(<a role="doc-backlink" href="#id5">1</a>,<a role="doc-backlink" href="#id6">2</a>)</span>
<p>Galama, A. H., Vermaas, D. A., Veerman, J., Saakes, M., Rijnaarts, H. H. M., Post, J. W., &amp; Nijmeijer, K. (2014). Membrane resistance: The effect of salinity gradients over a cation exchange membrane. Journal of membrane science, 467, 279-291.</p>
</aside>
</aside>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="electrodialysis_0D.html" class="btn btn-neutral float-left" title="Electrodialysis (0D)" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
        <a href="electrolyzer.html" class="btn btn-neutral float-right" title="Electrolyzer" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; <a href="../../copyright.html">Copyright</a> 2020-2024, NAWI.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>